= Generic Modbus Meter

Reads an active power and a cumulative active energy value from an arbitrary
register pair on an arbitrary Modbus device, and exposes them as a standard
`ElectricityMeter`.

There is no device-specific code in this bundle. Register type, register
address, encoding, word order and scale factor are all component configuration,
so supporting a new installation is a configuration change rather than a
firmware release. This matters for bespoke energy management systems, where the
register map differs per site even when the hardware and the vendor do not.

== Configuration

Each instance reads one meter. Add one instance per meter; several instances
may share a Modbus bridge and a unit-id.

Power and energy are configured independently:

* `powerRegisterType` / `energyRegisterType` -- `HOLDING_REGISTERS` (Modbus
  function code 3) or `INPUT_REGISTERS` (function code 4). Named after the
  register kind because that is the word vendor documentation uses.
* `powerEncoding` / `energyEncoding` -- `INT16`, `UINT16`, `INT32`, `UINT32` or
  `FLOAT32`.
* `powerWordOrder` / `energyWordOrder` -- which half of a 32-bit value sits at
  the configured address. `HIGH_WORD_FIRST` is the Modbus default; pick
  `LOW_WORD_FIRST` where the documentation lists a `_low` register before its
  `_high` counterpart. Word order is a property of the value, not of the device,
  so the two may differ within one meter -- the WP Friedhofallee controller
  really does mix them.
* `powerScaleFactor` / `energyScaleFactor` -- what the register value is
  multiplied by to reach the channel unit, chosen from `ONE_THOUSANDTH`,
  `ONE_HUNDREDTH`, `ONE_TENTH`, `ONE`, `TEN`, `HUNDRED`, `THOUSAND`. Power
  targets Watt, so a register in W uses `ONE` and in kW uses `THOUSAND`. Energy
  targets Watt-hours, so a register in Wh uses `ONE`, in 1/10 kWh uses
  `HUNDRED` and in kWh uses `THOUSAND`.
* `powerInvert` -- negates the active power to correct a reversed measurement
  convention. It does not affect energy: a single cumulative counter cannot be
  split into import and export, so energy always maps to
  `ActiveConsumptionEnergy`.

`energySource` selects where the energy value comes from:

[cols="1,4"]
|===
| `READ_FROM_REGISTER` | Read a cumulative energy register. The default.
| `INTEGRATE_FROM_POWER` | Integrate the active power over time, for devices that expose no energy register. Negative power is clamped to zero so the counter stays monotonic.
| `NOT_AVAILABLE` | Power only; the energy channel stays undefined.
|===

The three are mutually exclusive by construction. Reading an energy register
and integrating power into the same channel would double-count.

== Modbus traffic

Power and energy are read by a single Modbus transaction when they share a
register type and fit within 8 registers, which is the usual case. Otherwise
they are read by two.

At the default `priority` of `LOW`, the bridge executes one low-priority read
per cycle across all components, so bus load does not grow with the number of
configured meters; refresh latency does. Twelve meters on a 1 s cycle refresh
every ~12 s, which is ample for energy monitoring and matters where the
Modbus/TCP endpoint fronts a serial segment. Raise individual meters to `HIGH`
where finer resolution is needed; each one adds a transaction per cycle.

== Thermal meters

Heat meters (Wärmezähler) report W and Wh like everything else and are read the
same way. OpenEMS has no heat-meter nature, so they are indistinguishable from
electricity meters at the channel level -- use the `alias` to identify them, or
they will be counted as electricity consumption downstream.

Implemented Natures:

- ElectricityMeter

https://github.com/OpenEMS/openems/tree/develop/io.openems.edge.meter.modbus[Source Code icon:github[]]
